# 信息点代码表

设备类型代码 | 设备类型
-- | --
`21` | [车道指示器](#车道指示器)
`31` | [雨水泵](#雨水泵)
`61` | [基本照明](#照明箱)
`62` | [应急照明](#照明箱)
`63` | [加强照明](#照明箱)
`70` | [COVI检测仪](#COVI检测仪)
`71` | [耐高温排风机](#耐高温排风机)
`72` | [送风机](#送风机)
`73` | [排风机](#排风机--轴流风机)
`74` | [射流风机](#射流风机)
`75` | [轴流风机](#排风机--轴流风机)


## 车道指示器
信息点代码 | 信息点名称 | I/O
-- | -- | --
`CM` | 控制模式 | 输入/输出
`WO` | 箭头开关 | 输入
`WC` | 叉开关 | 输入
`WS` | 灯灭 | 输入
`RO` | 箭头开关信号 | 输出
`RC` | 叉开关信号 | 输出
`RS` | 灯灭信号 | 输出

## 水泵
信息点代码 | 信息点名称 | I/O
-- | -- | --
`CM` | 控制模式 | 输入/输出
`WO` | 开启 | 输入
`WC` | 关闭 | 输入
`RO` | 开机信号 | 输出
`RC` | 关机信号 | 输出
`ROV` | 过载信号 | 输出
`RLK` | 泄漏状态 | 输出
`RTH` | 高温报警 | 输出
`RRT` | 运行时间(s) | 输出

## 泵房
信息点代码 | 信息点名称 | I/O
-- | -- | --
`CS` | 停泵液位 | 输入/输出
`CWL1` | 启泵液位#1 | 输入/输出
`CWL2` | 启泵液位#2 | 输入/输出
`CWL3` | 启泵液位#3 | 输入/输出
`CA` | 报警液位 | 输入/输出
`RWH` | 高水位报警 | 输出
`RWL1` | 液位#1 | 模拟输出
`RWL2` | 液位#2 | 模拟输出
`RWF` | 流量 | 模拟输出
`RWC` | 累积流量 | 模拟输出

## 照明箱
信息点代码 | 信息点名称 | I/O
-- | -- | --
`CM` | 控制模式 | 输入/输出
`WO` | 开启 | 输入
`WC` | 关闭 | 输入
`RO` | 开关状态 | 输出
`RBN` | 亮度值 | 模拟输出
`RIM` | 照度值 | 模拟输出

## COVI检测仪
信息点代码 | 信息点名称 | I/O
-- | -- | --
`RCE` | CO故障 | 输出
`RVE` | VI故障 | 输出
`RCV` | CO浓度 | 模拟输出
`RVV` | VI浓度 | 模拟输出

## 耐高温排风机
信息点代码 | 信息点名称 | I/O
-- | -- | --
`CM` | 控制模式 | 输入/输出
`WO` | 开机 | 输入
`WC` | 关机 | 输入
`RO` | 开机信号 | 输出
`RC` | 关机信号 | 输出
`RBE` | 软启动故障 | 输出
`ROV` | 过载信号 | 输出

## 送风机
信息点代码 | 信息点名称 | I/O
-- | -- | --
`CM` | 控制模式 | 输入/输出
`WO` | 开机 | 输入
`WC` | 关机 | 输入
`RO` | 开机信号 | 输出
`RC` | 关机信号 | 输出
`ROV` | 过载信号 | 输出

## 排风机 / 轴流风机
信息点代码 | 信息点名称 | I/O
-- | -- | --
`CM` | 控制模式 | 输入/输出
`WOL` | 低速 | 输入
`WC` | 关机 | 输入
`ROH` | 高速开机信号 | 输出
`ROL` | 低速开机信号 | 输出
`RC` | 关机信号 | 输出
`ROV` | 过载信号 | 输出

## 射流风机
信息点代码 | 信息点名称 | I/O
-- | -- | --
`CM` | 控制模式 | 输入/输出
`WOP` | 正向 | 输入
`WON` | 反向 | 输入
`WC` | 关机 | 输入
`ROP` | 正向开机信号 | 输出
`RON` | 反向开机信号 | 输出
`RC` | 关机信号 | 输出
`RBE` | 软启动故障 | 输出
`ROV` | 过载信号 | 输出
